model,series,refrigerant_compatibility,medium_temp_min,medium_temp_max,ambient_temp_min,ambient_temp_max,max_working_pressure,kv_value,max_working_pressure_diff,reverse_opening_pressure_diff,body_shape,pipe_inlet_size,pipe_outlet_size,certification,electrical_params,remark
DBF12H51,DBF12,"HCFC,HFC（R410A,R32,R134a,R404A,R407C,R507 等）",-25,110,-30,70,4.2,4.2,3.5,3.5,-,-,-,-,"{""驱动电压"": ""12VDC±10%，矩形波"", ""励磁方式"": ""1-2相（推荐）/2-2相（可选）"", ""线圈电流"": ""260mA/相（20℃）"", ""线圈电阻"": ""46±3.7Ω/相（20℃）"", ""动作方式"": ""4相8拍永磁型步进电机，直动式"", ""励磁速度"": ""30-62pps"", ""全开脉冲"": ""500"", ""全开至全关最短动作时间"": ""13s（40pps）"", ""线圈绝缘等级"": ""E"", ""防护等级"": ""IP67"", ""线圈型号"": ""PQ-M08012-000001""}",外形尺寸：F147/G75/H69，接管外径ØD15.88/ØN21.7；双向流通适用于热泵等可逆系统；平衡流口设计反向开阀压差达3.5MPa防反向打开；渐进式开启降低噪音；可替代电磁阀；适用于商用空调/热泵热回收多联机控制室内机通断；安装：推荐线圈朝上、横管为进口管竖管为出口管；相对湿度95%RH以下；来源：《三花商用出品-流体控制部件》DBF12系列电子截断阀
DBF12H03,DBF12,"HCFC,HFC（R410A,R32,R134a,R404A,R407C,R507 等）",-25,110,-30,70,4.2,4.2,3.5,3.5,-,-,-,-,"{""驱动电压"": ""12VDC±10%，矩形波"", ""励磁方式"": ""1-2相（推荐）/2-2相（可选）"", ""线圈电流"": ""260mA/相（20℃）"", ""线圈电阻"": ""46±3.7Ω/相（20℃）"", ""动作方式"": ""4相8拍永磁型步进电机，直动式"", ""励磁速度"": ""30-62pps"", ""全开脉冲"": ""500"", ""全开至全关最短动作时间"": ""13s（40pps）"", ""线圈绝缘等级"": ""E"", ""防护等级"": ""IP67"", ""线圈型号"": ""PQ-M08012-000001""}",外形尺寸：F138/G68/H62，接管外径ØD15.95/ØN21.7/I15；双向流通适用于热泵等可逆系统；平衡流口设计反向开阀压差达3.5MPa防反向打开；渐进式开启降低噪音；可替代电磁阀；适用于商用空调/热泵热回收多联机控制室内机通断；安装：推荐线圈朝上、横管为进口管竖管为出口管；相对湿度95%RH以下；来源：《三花商用出品-流体控制部件》DBF12系列电子截断阀
