model,series,refrigerant_compatibility,medium_temp_min,medium_temp_max,ambient_temp_min,ambient_temp_max,max_working_pressure,max_working_pressure_diff,kv_value,pipe_size,full_open_pulses,body_shape,has_sight_glass,oil_system_compatibility,certification,remark
VPF12.5H52,VPF,"R22,R134a,R404A,R407C,R410A,R507,R1234ze",-40,90,-40,60,5,3.9,0.8,5/8×5/8,2600,直通型,0,有油,"UL&TUV,PED,EAC",
VPF12.5H53,VPF,"R22,R134a,R404A,R407C,R410A,R507,R1234ze",-40,90,-40,60,5,3.9,0.8,7/8×7/8,2600,直通型,0,有油,"UL&TUV,PED,EAC",
VPF12.5H58,VPF,"R22,R134a,R404A,R407C,R410A,R507,R1234ze",-40,90,-40,60,5,3.9,0.8,5/8×5/8,2600,L型,0,有油,"UL&TUV,PED,EAC",
VPF12.5H59,VPF,"R22,R134a,R404A,R407C,R410A,R507,R1234ze",-40,90,-40,60,5,3.9,0.8,7/8×7/8,2600,L型,0,有油,"UL&TUV,PED,EAC",
VPF25H52,VPF,"R22,R134a,R404A,R407C,R410A,R507,R1234ze",-40,90,-40,60,5,3.9,1.3,5/8×5/8,2600,直通型,0,有油,"UL&TUV,PED,EAC",
VPF25H53,VPF,"R22,R134a,R404A,R407C,R410A,R507,R1234ze",-40,90,-40,60,5,3.9,1.3,7/8×7/8,2600,直通型,0,有油,"UL&TUV,PED,EAC",
VPF25H58,VPF,"R22,R134a,R404A,R407C,R410A,R507,R1234ze",-40,90,-40,60,5,3.9,1.3,5/8×5/8,2600,L型,0,有油,"UL&TUV,PED,EAC",
VPF25H59,VPF,"R22,R134a,R404A,R407C,R410A,R507,R1234ze",-40,90,-40,60,5,3.9,1.3,7/8×7/8,2600,L型,0,有油,"UL&TUV,PED,EAC",
VPF50H01,VPF,"R22,R134a,R404A,R407C,R410A,R507,R1234ze",-40,90,-40,60,5,3.9,2.4,7/8×1-1/8,2600,直通型,1,有油,"UL&TUV,PED,EAC",
VPF50H02,VPF,"R22,R134a,R404A,R407C,R410A,R507,R1234ze",-40,90,-40,60,5,3.9,2.4,1-1/8×1-1/8,2600,直通型,1,有油,"UL&TUV,PED,EAC",
VPF50H03,VPF,"R22,R134a,R404A,R407C,R410A,R507,R1234ze",-40,90,-40,60,5,3.9,2.4,1-1/8×1-3/8,2600,直通型,1,有油,"UL&TUV,PED,EAC",
VPF50H04,VPF,"R22,R134a,R404A,R407C,R410A,R507,R1234ze",-40,90,-40,60,5,3.9,2.4,-,2600,直通型,1,有油,"UL&TUV,PED,EAC",
VPF50H06,VPF,"R22,R134a,R404A,R407C,R410A,R507,R1234ze",-40,90,-40,60,5,3.9,2.4,22×28mm,2600,直通型,1,有油,"UL&TUV,PED,EAC",
VPF50H07,VPF,"R22,R134a,R404A,R407C,R410A,R507,R1234ze",-40,90,-40,60,5,3.9,2.4,28×28mm,2600,直通型,1,有油,"UL&TUV,PED,EAC",
VPF50H08,VPF,"R22,R134a,R404A,R407C,R410A,R507,R1234ze",-40,90,-40,60,5,3.9,2.4,28×35mm,2600,直通型,1,有油,"UL&TUV,PED,EAC",
VPF50H51,VPF,"R22,R134a,R404A,R407C,R410A,R507,R1234ze",-40,90,-40,60,5,3.9,2.4,7/8×7/8,2600,直通型,0,有油,"UL&TUV,PED,EAC",
VPF50H53,VPF,"R22,R134a,R404A,R407C,R410A,R507,R1234ze",-40,90,-40,60,5,3.9,2.4,1-1/8×1-1/8,2600,直通型,0,有油,"UL&TUV,PED,EAC",
VPF50H54,VPF,"R22,R134a,R404A,R407C,R410A,R507,R1234ze",-40,90,-40,60,5,3.9,2.4,1-1/8×1-3/8,2600,直通型,0,有油,"UL&TUV,PED,EAC",
VPF100H01,VPF,"R22,R134a,R404A,R407C,R410A,R507,R1234ze",-40,90,-40,60,5,3.9,4,1-1/8×1-1/8,3500,直通型,1,有油,"UL&TUV,PED,EAC",
VPF100H02,VPF,"R22,R134a,R404A,R407C,R410A,R507,R1234ze",-40,90,-40,60,5,3.9,4,1-1/8×1-3/8,3500,直通型,1,有油,"UL&TUV,PED,EAC",
VPF100H03,VPF,"R22,R134a,R404A,R407C,R410A,R507,R1234ze",-40,90,-40,60,5,3.9,4,1-3/8×1-3/8,3500,直通型,1,有油,"UL&TUV,PED,EAC",
VPF100H05,VPF,"R22,R134a,R404A,R407C,R410A,R507,R1234ze",-40,90,-40,60,5,3.9,4,28×35mm,3500,直通型,1,有油,"UL&TUV,PED,EAC",
VPF100H06,VPF,"R22,R134a,R404A,R407C,R410A,R507,R1234ze",-40,90,-40,60,5,3.9,4,28×28mm,3500,直通型,1,有油,"UL&TUV,PED,EAC",
VPF100H51,VPF,"R22,R134a,R404A,R407C,R410A,R507,R1234ze",-40,90,-40,60,5,3.9,4,1-1/8×1-1/8,3500,直通型,0,有油,"UL&TUV,PED,EAC",
VPF100H53,VPF,"R22,R134a,R404A,R407C,R410A,R507,R1234ze",-40,90,-40,60,5,3.9,4,1-3/8×1-3/8,3500,直通型,0,有油,"UL&TUV,PED,EAC",
VPF150H01,VPF,"R22,R134a,R404A,R407C,R410A,R507,R1234ze",-40,90,-40,60,5,3.9,7.7,1-1/8×1-3/8,3800,L型,1,有油,"UL&TUV,PED,EAC",
VPF150H02,VPF,"R22,R134a,R404A,R407C,R410A,R507,R1234ze",-40,90,-40,60,5,3.9,7.7,1-5/8×1-5/8,3800,L型,1,有油,"UL&TUV,PED,EAC",
VPF250H41,VPF,"R22,R134a,R404A,R407C,R410A,R507,R1234ze",-40,90,-40,60,4.5,3.5,14,1-1/8×1-1/8,3800,直通型,1,有油,"UL&TUV,PED,EAC",
VPF250H42,VPF,"R22,R134a,R404A,R407C,R410A,R507,R1234ze",-40,90,-40,60,4.5,3.5,14,1-3/8×1-3/8,3800,直通型,1,有油,"UL&TUV,PED,EAC",
VPF250H43,VPF,"R22,R134a,R404A,R407C,R410A,R507,R1234ze",-40,90,-40,60,4.5,3.5,14,1-5/8×1-5/8,3800,直通型,1,有油,"UL&TUV,PED,EAC",
VPF250H44,VPF,"R22,R134a,R404A,R407C,R410A,R507,R1234ze",-40,90,-40,60,4.5,3.5,14,28×28mm,3800,直通型,1,有油,"UL&TUV,PED,EAC",
VPF250H45,VPF,"R22,R134a,R404A,R407C,R410A,R507,R1234ze",-40,90,-40,60,4.5,3.5,14,42×42mm,3800,直通型,1,有油,"UL&TUV,PED,EAC",
VPF400H01,VPF,"R22,R134a,R404A,R407C,R410A,R507,R1234ze",-40,90,-40,60,4.5,3.5,17,1-5/8×1-5/8,3800,直通型,1,有油,"UL&TUV,PED,EAC",
VPF400H02,VPF,"R22,R134a,R404A,R407C,R410A,R507,R1234ze",-40,90,-40,60,4.5,3.5,17,42×42mm,3800,直通型,1,有油,"UL&TUV,PED,EAC",
VPF400H03,VPF,"R22,R134a,R404A,R407C,R410A,R507,R1234ze",-40,90,-40,60,4.5,3.5,17,2-1/8×2-1/8,3800,直通型,1,有油,"UL&TUV,PED,EAC",
VPF800H01,VPF,"R22,R134a,R404A,R407C,R410A,R507,R1234ze",-40,90,-40,60,2.5,2.5,34,3-1/8×3-1/8,3800,直通型,1,有油,"UL&TUV,PED,EAC",
VPF12.5H82,VPF,"R22,R134a,R404A,R407C,R410A,R507,R1234ze",-40,90,-40,60,5,3.9,0.8,5/8×5/8,2600,直通型,0,无油,"UL&TUV,PED,EAC",
VPF25H83,VPF,"R22,R134a,R404A,R407C,R410A,R507,R1234ze",-40,90,-40,60,5,3.9,1.3,7/8×7/8,2600,直通型,0,无油,"UL&TUV,PED,EAC",
VPF50H81,VPF,"R22,R134a,R404A,R407C,R410A,R507,R1234ze",-40,90,-40,60,5,3.9,2.4,7/8×7/8,2600,直通型,1,无油,"UL&TUV,PED,EAC",
VPF50H83,VPF,"R22,R134a,R404A,R407C,R410A,R507,R1234ze",-40,90,-40,60,5,3.9,2.4,1-1/8×1-1/8,2600,直通型,1,无油,"UL&TUV,PED,EAC",
VPF100H81,VPF,"R22,R134a,R404A,R407C,R410A,R507,R1234ze",-40,90,-40,60,5,3.9,4,1-1/8×1-1/8,3500,直通型,1,无油,"UL&TUV,PED,EAC",
VPF100H83,VPF,"R22,R134a,R404A,R407C,R410A,R507,R1234ze",-40,90,-40,60,5,3.9,4,1-3/8×1-3/8,3500,直通型,1,无油,"UL&TUV,PED,EAC",
VPF150H82,VPF,"R22,R134a,R404A,R407C,R410A,R507,R1234ze",-40,90,-40,60,5,3.9,7.7,1-5/8×1-5/8,3800,直角型,1,无油,"UL&TUV,PED,EAC",
VPF250H92,VPF,"R22,R134a,R404A,R407C,R410A,R507,R1234ze",-40,90,-40,60,4.5,3.5,14,1-3/8×1-3/8,3800,直通型,1,无油,"UL&TUV,PED,EAC",
VPF250H93,VPF,"R22,R134a,R404A,R407C,R410A,R507,R1234ze",-40,90,-40,60,4.5,3.5,14,1-5/8×1-5/8,3800,直通型,1,无油,"UL&TUV,PED,EAC",
VPF400H81,VPF,"R22,R134a,R404A,R407C,R410A,R507,R1234ze",-40,90,-40,60,4.5,3.5,17,1-5/8×1-5/8,3800,直通型,1,无油,"UL&TUV,PED,EAC",
VPF400H83,VPF,"R22,R134a,R404A,R407C,R410A,R507,R1234ze",-40,90,-40,60,4.5,3.5,17,2-1/8×2-1/8,3800,直通型,1,无油,"UL&TUV,PED,EAC",
DPF(TS)1.0C-15,DPF,"R22,R134a,R404A,R407C,R410A,R507,R32,R290",-40,85,-30,60,4.2,3.5,0.03,6.35mm,500,-,0,-,"UL&CUL,LVD/PED",
DPF(TS)1.3C-21,DPF,"R22,R134a,R404A,R407C,R410A,R507,R32,R290",-40,85,-30,60,4.2,3.5,0.05,6.35mm,500,-,0,-,"UL&CUL,LVD/PED",
DPF(TS)1.65C-36,DPF,"R22,R134a,R404A,R407C,R410A,R507,R32,R290",-40,85,-30,60,4.2,3.5,0.08,6.35mm,500,-,0,-,"UL&CUL,LVD/PED",
DPF(TS)1.8C-69,DPF,"R22,R134a,R404A,R407C,R410A,R507,R32,R290",-40,85,-30,60,4.2,3.5,0.1,6.35mm,500,-,0,-,"UL&CUL,LVD/PED",
DPF(TS)2.0C-33,DPF,"R22,R134a,R404A,R407C,R410A,R507,R32,R290",-40,85,-30,60,4.2,3.5,0.16,6.35mm,500,-,0,-,"UL&CUL,LVD/PED",
DPF(TS)2.2C-24,DPF,"R22,R134a,R404A,R407C,R410A,R507,R32,R290",-40,85,-30,60,4.2,3.5,0.2,6.35mm,500,-,0,-,"UL&CUL,LVD/PED",
DPF(TS)2.4C-40,DPF,"R22,R134a,R404A,R407C,R410A,R507,R32,R290",-40,85,-30,60,4.2,3.5,0.23,6.35mm,500,-,0,-,"UL&CUL,LVD/PED",
DPF(TS)3.0C-29,DPF,"R22,R134a,R404A,R407C,R410A,R507,R32,R290",-40,85,-30,60,4.2,3.5,0.39,7.94mm,500,-,0,-,"UL&CUL,LVD/PED",
DPF(TS)3.2C-30,DPF,"R22,R134a,R404A,R407C,R410A,R507,R32,R290",-40,85,-30,60,4.2,3.5,0.43,7.94mm,500,-,0,-,"UL&CUL,LVD/PED",
DPF(S03)4.0C-01,DPF,"R22,R134a,R404A,R407C,R410A,R507,R32,R290",-40,85,-30,60,4.5,3,0.5,15.88mm,500,-,0,-,"UL&CUL,LVD/PED",
DPF(S03)4.5C-01,DPF,"R22,R134a,R404A,R407C,R410A,R507,R32,R290",-40,85,-30,60,4.5,3,0.7,15.88mm,500,-,0,-,"UL&CUL,LVD/PED",
DPF(S03)5.5C-01,DPF,"R22,R134a,R404A,R407C,R410A,R507,R32,R290",-40,85,-30,60,4.5,3,0.9,15.88mm,500,-,0,-,"UL&CUL,LVD/PED",
DPF(S03)6.5C-02,DPF,"R22,R134a,R404A,R407C,R410A,R507,R32,R290",-40,85,-30,60,4.5,3,1.1,15.88mm,500,-,0,-,"UL&CUL,LVD/PED",
DPF(S03)7.0C-01,DPF,"R22,R134a,R404A,R407C,R410A,R507,R32,R290",-40,85,-30,60,4.5,3,1.22,15.88mm,500,-,0,-,"UL&CUL,LVD/PED",
DPF(S03)7.5C-01,DPF,"R22,R134a,R404A,R407C,R410A,R507,R32,R290",-40,85,-30,60,4.5,3,1.35,15.88mm,500,-,0,-,"UL&CUL,LVD/PED",
DPF(TS)1.0C-44,DPF,"R22,R134a,R407C,R410A,R32,R290",-30,70,-30,60,4.2,3.5,0.03,-,500,-,0,-,"UL&CUL,LVD/PED",低温热泵系列
DPF(TS)1.3C-77,DPF,"R22,R134a,R407C,R410A,R32,R290",-30,70,-30,60,4.2,3.5,0.05,-,500,-,0,-,"UL&CUL,LVD/PED",低温热泵系列
DPF(TS)1.65C-97,DPF,"R22,R134a,R407C,R410A,R32,R290",-30,70,-30,60,4.2,3.5,0.08,-,500,-,0,-,"UL&CUL,LVD/PED",低温热泵系列
DPF(TS)1.8C-137,DPF,"R22,R134a,R407C,R410A,R32,R290",-30,70,-30,60,4.2,3.5,0.1,-,500,-,0,-,"UL&CUL,LVD/PED",低温热泵系列
DPF(TS)2.0C-70,DPF,"R22,R134a,R407C,R410A,R32,R290",-30,70,-30,60,4.2,3.5,0.16,-,500,-,0,-,"UL&CUL,LVD/PED",低温热泵系列
DPF(TS)2.2C-51,DPF,"R22,R134a,R407C,R410A,R32,R290",-30,70,-30,60,4.2,3.5,0.2,-,500,-,0,-,"UL&CUL,LVD/PED",低温热泵系列
DPF(TS)2.4C-77,DPF,"R22,R134a,R407C,R410A,R32,R290",-30,70,-30,60,4.2,3.5,0.23,-,500,-,0,-,"UL&CUL,LVD/PED",低温热泵系列
DPF(TS)3.0C-75,DPF,"R22,R134a,R407C,R410A,R32,R290",-30,70,-30,60,4.5,3.5,0.39,-,500,直角型,0,-,"UL&CUL,LVD/PED",低温热泵系列
DPF(TS)3.2C-77,DPF,"R22,R134a,R407C,R410A,R32,R290",-30,70,-30,60,4.2,3.5,0.43,-,500,直角型,0,-,"UL&CUL,LVD/PED",低温热泵系列
DPF(S03)4.0C-10,DPF,"R22,R134a,R407C,R410A,R32,R290",-30,70,-30,60,4.5,3.5,0.5,-,500,直角型,0,-,"UL&CUL,LVD/PED",低温热泵系列
DPF(S03)4.5C-10,DPF,"R22,R134a,R407C,R410A,R32,R290",-30,70,-30,60,4.5,3.5,0.7,-,500,直角型,0,-,"UL&CUL,LVD/PED",低温热泵系列
DPF(S03)5.5C-10,DPF,"R22,R134a,R407C,R410A,R32,R290",-30,70,-30,60,4.5,3.5,0.9,-,500,直角型,0,-,"UL&CUL,LVD/PED",低温热泵系列
DPF(S03)6.0C-10,DPF,"R22,R134a,R407C,R410A,R32,R290",-30,70,-30,60,4.5,3.5,1.1,-,500,直角型,0,-,"UL&CUL,LVD/PED",低温热泵系列
DPF(S03)7.0C-10,DPF,"R22,R134a,R407C,R410A,R32,R290",-30,70,-30,60,4.5,3,1.22,-,500,直角型,0,-,"UL&CUL,LVD/PED",低温热泵系列
DBF04H710,DBF,"R22,R134a,R407C,R410A,R507,R32",-40,80,-40,80,4.9,3.5,0.5,-,500,-,0,-,-,直线形流量曲线
DBF05H710,DBF,"R22,R134a,R407C,R410A,R507,R32",-40,80,-40,80,4.9,3.5,0.7,-,500,-,0,-,-,直线形流量曲线
DBF06H710,DBF,"R22,R134a,R407C,R410A,R507,R32",-40,80,-40,80,4.9,3.5,0.9,-,500,-,0,-,-,直线形流量曲线
DBF07H710,DBF,"R22,R134a,R407C,R410A,R507,R32",-40,80,-40,80,4.9,3.5,1.1,-,500,-,0,-,-,直线形流量曲线
DBF04H760,DBF,"R22,R134a,R407C,R410A,R507,R32",-40,80,-40,80,4.9,3.5,0.5,-,500,-,0,-,-,折线形流量曲线(S曲线)
DBF05H760,DBF,"R22,R134a,R407C,R410A,R507,R32",-40,80,-40,80,4.9,3.5,0.7,-,500,-,0,-,-,折线形流量曲线(S曲线)
DBF06H760,DBF,"R22,R134a,R407C,R410A,R507,R32",-40,80,-40,80,4.9,3.5,0.9,-,500,-,0,-,-,折线形流量曲线(S曲线)
DBF07H760,DBF,"R22,R134a,R407C,R410A,R507,R32",-40,80,-40,80,4.9,3.5,1.1,-,500,-,0,-,-,折线形流量曲线(S曲线)
DBF12H51,DBF12,"R410A,R32,R134a,R404A,R407C,R507",-25,110,-30,70,4.2,3.5,4.2,-,500,-,0,-,-,电子截断阀
DBF12H03,DBF12,"R410A,R32,R134a,R404A,R407C,R507",-25,110,-30,70,4.2,3.5,4.2,-,500,-,0,-,-,电子截断阀
LPF03,LPF,"R22,R134a,R404A,R407C,R410A",-40,70,-40,60,42,35,0.009,-,500,-,0,-,"UL&TUV,LVD/PED",
LPF05,LPF,"R22,R134a,R404A,R407C,R410A",-40,70,-40,60,42,35,0.014,-,500,-,0,-,"UL&TUV,LVD/PED",
LPF08,LPF,"R22,R134a,R404A,R407C,R410A",-40,70,-40,60,42,35,0.025,-,500,-,0,-,"UL&TUV,LVD/PED",
LPF10,LPF,"R22,R134a,R404A,R407C,R410A",-40,70,-40,60,42,35,0.04,-,500,-,0,-,"UL&TUV,LVD/PED",
LPF14,LPF,"R22,R134a,R404A,R407C,R410A",-40,70,-40,60,42,35,0.08,-,500,-,0,-,"UL&TUV,LVD/PED",
LPF18,LPF,"R22,R134a,R404A,R407C,R410A",-40,70,-40,60,42,35,0.12,-,500,-,0,-,"UL&TUV,LVD/PED",
LPF24,LPF,"R22,R134a,R404A,R407C,R410A",-40,70,-40,60,42,35,0.2,-,500,-,0,-,"UL&TUV,LVD/PED",
LPF30,LPF,"R22,R134a,R404A,R407C,R410A",-40,70,-40,60,42,35,0.27,-,500,-,0,-,"UL&TUV,LVD/PED",
LPF32,LPF,"R22,R134a,R404A,R407C,R410A",-40,70,-40,60,42,35,0.3,-,500,-,0,-,"UL&TUV,LVD/PED",
LPF03T,LPF,"R22,R134a,R404A,R407C,R410A,R744",-40,70,-40,60,90,50,0.009,-,500,-,0,-,"UL&TUV,LVD/PED",CO2系统专用
LPF05T,LPF,"R22,R134a,R404A,R407C,R410A,R744",-40,70,-40,60,90,50,0.014,-,500,-,0,-,"UL&TUV,LVD/PED",CO2系统专用
LPF08T,LPF,"R22,R134a,R404A,R407C,R410A,R744",-40,70,-40,60,90,50,0.025,-,500,-,0,-,"UL&TUV,LVD/PED",CO2系统专用
LPF10T,LPF,"R22,R134a,R404A,R407C,R410A,R744",-40,70,-40,60,90,50,0.04,-,500,-,0,-,"UL&TUV,LVD/PED",CO2系统专用
LPF14T,LPF,"R22,R134a,R404A,R407C,R410A,R744",-40,70,-40,60,90,50,0.08,-,500,-,0,-,"UL&TUV,LVD/PED",CO2系统专用
LPF18T,LPF,"R22,R134a,R404A,R407C,R410A,R744",-40,70,-40,60,90,50,0.12,-,500,-,0,-,"UL&TUV,LVD/PED",CO2系统专用
LPF24T,LPF,"R22,R134a,R404A,R407C,R410A,R744",-40,70,-40,60,90,50,0.2,-,500,-,0,-,"UL&TUV,LVD/PED",CO2系统专用
LPF30T,LPF,"R22,R134a,R404A,R407C,R410A,R744",-40,70,-40,60,90,35,0.27,-,500,-,0,-,"UL&TUV,LVD/PED",CO2系统专用
LPF32T,LPF,"R22,R134a,R404A,R407C,R410A,R744",-40,70,-40,60,90,35,0.3,-,500,-,0,-,"UL&TUV,LVD/PED",CO2系统专用
LPF03H,LPF,"R22,R134a,R404A,R407C,R410A",-40,70,-40,60,42,35,0.009,-,500,-,0,-,"UL&TUV,LVD/PED",
LPF05H,LPF,"R22,R134a,R404A,R407C,R410A",-40,70,-40,60,42,35,0.014,-,500,-,0,-,"UL&TUV,LVD/PED",
LPF08H,LPF,"R22,R134a,R404A,R407C,R410A",-40,70,-40,60,42,35,0.025,-,500,-,0,-,"UL&TUV,LVD/PED",
LPF10H,LPF,"R22,R134a,R404A,R407C,R410A",-40,70,-40,60,42,35,0.04,-,500,-,0,-,"UL&TUV,LVD/PED",
LPF14H,LPF,"R22,R134a,R404A,R407C,R410A",-40,70,-40,60,42,35,0.08,-,500,-,0,-,"UL&TUV,LVD/PED",
LPF18H,LPF,"R22,R134a,R404A,R407C,R410A",-40,70,-40,60,42,35,0.12,-,500,-,0,-,"UL&TUV,LVD/PED",
LPF24H,LPF,"R22,R134a,R404A,R407C,R410A",-40,70,-40,60,42,35,0.2,-,500,-,0,-,"UL&TUV,LVD/PED",
LPF30H,LPF,"R22,R134a,R404A,R407C,R410A",-40,70,-40,60,42,35,0.27,-,500,-,0,-,"UL&TUV,LVD/PED",
LPF32H,LPF,"R22,R134a,R404A,R407C,R410A",-40,70,-40,60,42,35,0.3,-,500,-,0,-,"UL&TUV,LVD/PED",
LPF45,LPF,"R22,R134a,R404A,R407C,R410A",-40,80,-40,80,49,35,0.5,-,500,-,0,-,"UL&TUV,LVD/PED",
LPF52,LPF,"R22,R134a,R404A,R407C,R410A",-40,80,-40,80,49,35,0.7,-,500,-,0,-,"UL&TUV,LVD/PED",
LPF55,LPF,"R22,R134a,R404A,R407C,R410A",-40,80,-40,80,49,35,0.9,-,500,-,0,-,"UL&TUV,LVD/PED",
LPF62,LPF,"R22,R134a,R404A,R407C,R410A",-40,80,-40,80,49,35,1.1,-,500,-,0,-,"UL&TUV,LVD/PED",
PEV0-1,PEV,"R134a,R404A,R407C,R410A,R744",-40,70,-40,55,90,35,0.003,3/8×1/2,-,-,0,-,-,脉冲式膨胀阀，无全开脉冲
PEV0-2,PEV,"R134a,R404A,R407C,R410A,R744",-40,70,-40,55,90,35,0.003,10mm×12mm,-,-,0,-,-,脉冲式膨胀阀，无全开脉冲
PEV1-1,PEV,"R134a,R404A,R407C,R410A,R744",-40,70,-40,55,90,35,0.009,3/8×1/2,-,-,0,-,-,脉冲式膨胀阀，无全开脉冲
PEV1-2,PEV,"R134a,R404A,R407C,R410A,R744",-40,70,-40,55,90,35,0.009,10mm×12mm,-,-,0,-,-,脉冲式膨胀阀，无全开脉冲
PEV2-1,PEV,"R134a,R404A,R407C,R410A,R744",-40,70,-40,55,90,35,0.016,3/8×1/2,-,-,0,-,-,脉冲式膨胀阀，无全开脉冲
PEV2-2,PEV,"R134a,R404A,R407C,R410A,R744",-40,70,-40,55,90,35,0.016,10mm×12mm,-,-,0,-,-,脉冲式膨胀阀，无全开脉冲
PEV3-1,PEV,"R134a,R404A,R407C,R410A,R744",-40,70,-40,55,90,35,0.024,3/8×1/2,-,-,0,-,-,脉冲式膨胀阀，无全开脉冲
PEV3-1S,PEV,"R134a,R404A,R407C,R410A,R744",-40,70,-40,55,90,35,0.024,3/8×1/2,-,-,0,-,-,脉冲式膨胀阀，无全开脉冲
PEV3-2,PEV,"R134a,R404A,R407C,R410A,R744",-40,70,-40,55,90,35,0.024,10mm×12mm,-,-,0,-,-,脉冲式膨胀阀，无全开脉冲
PEV3-2S,PEV,"R134a,R404A,R407C,R410A,R744",-40,70,-40,55,90,35,0.024,10mm×12mm,-,-,0,-,-,脉冲式膨胀阀，无全开脉冲
PEV3.5-1,PEV,"R134a,R404A,R407C,R410A,R744",-40,70,-40,55,90,30,0.035,3/8×1/2,-,-,0,-,-,脉冲式膨胀阀，无全开脉冲
PEV3.5-1S,PEV,"R134a,R404A,R407C,R410A,R744",-40,70,-40,55,90,35,0.035,3/8×1/2,-,-,0,-,-,脉冲式膨胀阀，无全开脉冲
PEV3.5-2,PEV,"R134a,R404A,R407C,R410A,R744",-40,70,-40,55,90,30,0.035,10mm×12mm,-,-,0,-,-,脉冲式膨胀阀，无全开脉冲
PEV3.5-2S,PEV,"R134a,R404A,R407C,R410A,R744",-40,70,-40,55,90,35,0.035,10mm×12mm,-,-,0,-,-,脉冲式膨胀阀，无全开脉冲
PEV4-1,PEV,"R134a,R404A,R407C,R410A,R744",-40,70,-40,55,90,30,0.046,3/8×1/2,-,-,0,-,-,脉冲式膨胀阀，无全开脉冲
PEV4-1S,PEV,"R134a,R404A,R407C,R410A,R744",-40,70,-40,55,90,35,0.046,3/8×1/2,-,-,0,-,-,脉冲式膨胀阀，无全开脉冲
PEV4-2,PEV,"R134a,R404A,R407C,R410A,R744",-40,70,-40,55,90,30,0.046,10mm×12mm,-,-,0,-,-,脉冲式膨胀阀，无全开脉冲
PEV4-2S,PEV,"R134a,R404A,R407C,R410A,R744",-40,70,-40,55,90,35,0.046,10mm×12mm,-,-,0,-,-,脉冲式膨胀阀，无全开脉冲
PEV5-1,PEV,"R134a,R404A,R407C,R410A,R744",-40,70,-40,55,90,25,0.064,3/8×1/2,-,-,0,-,-,脉冲式膨胀阀，无全开脉冲
PEV5-1S,PEV,"R134a,R404A,R407C,R410A,R744",-40,70,-40,55,90,35,0.064,3/8×1/2,-,-,0,-,-,脉冲式膨胀阀，无全开脉冲
PEV5-2,PEV,"R134a,R404A,R407C,R410A,R744",-40,70,-40,55,90,25,0.064,10mm×12mm,-,-,0,-,-,脉冲式膨胀阀，无全开脉冲
PEV5-2S,PEV,"R134a,R404A,R407C,R410A,R744",-40,70,-40,55,90,35,0.064,10mm×12mm,-,-,0,-,-,脉冲式膨胀阀，无全开脉冲
PEV6-1,PEV,"R134a,R404A,R407C,R410A,R744",-40,70,-40,55,90,18,0.114,3/8×1/2,-,-,0,-,-,脉冲式膨胀阀，无全开脉冲
PEV6-1S,PEV,"R134a,R404A,R407C,R410A,R744",-40,70,-40,55,90,35,0.114,3/8×1/2,-,-,0,-,-,脉冲式膨胀阀，无全开脉冲
PEV6-2,PEV,"R134a,R404A,R407C,R410A,R744",-40,70,-40,55,90,18,0.114,10mm×12mm,-,-,0,-,-,脉冲式膨胀阀，无全开脉冲
PEV6-2S,PEV,"R134a,R404A,R407C,R410A,R744",-40,70,-40,55,90,35,0.114,10mm×12mm,-,-,0,-,-,脉冲式膨胀阀，无全开脉冲
